# 任务总结 · 2026-10-30

## 一句话

把一台只有 2005 年 Windows/32 位原厂程序的 Richcomm USB UPS，完整接进了 PVE 的 NUT：原生 libusb 轮询替代原厂守护进程，NUT 给群晖和 `upsc`，PVE 网页有状态行，钉钉能告警；并用四次真实放电把"续航 6 小时"修正为"约 50 分钟"，同时定位到电池/充电环节的硬伤。

## 起点与目标

- UPS：Richcomm `UPS USB MON V1.4`，USB `0925:1234`，低速 HID。
- 原厂程序：`/opt/ups-manager`，i386，依赖 usbhid/hiddev，设备一抖就失联，且"进程活着、读数为零"时下游仍显示正常。
- 目标：PVE 9 上稳定监控，NUT 对外提供标准接口，NAS 能读，网页能看，异常能通知；进一步用实测数据给出可信续航。

## 做了什么（按阶段）

### 1. 协议与可行性

- 在 Ubuntu 24.04 上验证原厂 32 位程序可跑（`legacy/`），确认它能工作但 USB 链路不可靠。
- 用 usbmon 抓出完整时序：`SET_IDLE` → `80 D0 00 00` → `I`/`F`/`Q1`，命令 `TL`/`CT` 走 `SET_REPORT`，状态位逐一定义。
- 结论：协议足够简单，可以完全绕开原厂程序。

### 2. 原生 poller + NUT 桥

- `ups-poller`（Python + libusb）直接 claim interface 0，Q1 每 1.2 s，写 `state.json` / `screen.txt`，自带 AC-fail 与低电计时（读 `TimeCfg.conf`），到点调原厂 `shutdown.sh`。
- `nut_bridge.py` 把状态喂给 `dummy-ups`，同时维护有状态的 SOC：市电按 `CHARGE_HOURS` 充电，断电按功率积分，电压只做低压降额和兜底。
- `upsd` 监听 `192.168.88.1:3493`，群晖以 `monuser` 只读接入。
- 解决的关键坑：`dummy-ups` 启动时 `.dev` 还不存在 → 加 drop-in 等桥接；`ups.delay.shutdown` 由桥接缓存，改 `TimeCfg` 后要重启桥接；hiddev 节点漂移 → `fix-hiddev.sh` + 零数据判定。

### 3. 可观测性与防护

- PVE 节点摘要卡片 `pve-ups-status.js`，APT 钩子在 pve-manager 升级后自动补回。
- 钉钉告警：市电丢失、低电、通信中断、温度/负载异常，带重试与去抖。
- 自检工具链：`ups-selftest` 发 `T/T10/TL/CT`；`ups-selftest-watch` 按电压/时间/最长时长主动 `CT`；`ups-selftest-guard` 做一次性兜底；`ups-autoct` 在设备重连后补发 `CT`。
- 诊断记录器：1 s 原厂快照、3 s 屏幕、1 min soak、10 s 放电 CSV、usbmon、网卡相关性日志。
- 健康检查 `ups-linkcheck` 每 2 分钟一次，异常时抓 `lsusb`、sysfs、journal 现场。

### 4. 四次放电与电池诊断

| 时间 | 方式 | 结果 |
|---|---|---|
| 10-29 22:33 | TL 37 min | 原厂电量表解出闭式；模型比实测保守 16% |
| 10-30 01:22 | TL 63m53s | 24.6 → 21.6 V，18% 负载，输出约 77 Wh |
| 10-30 04:11 | TL 6.5 min | 同起点只放到 22.2 V，能量约 8 Wh，是上一次的 1/7 |
| 10-30 04:38–08:10 | 空载充电 | 3.5 h 只从 24.4 抬到 24.8 V |

结论：

- 24.6 V 是充电器顶住的表面电压，不是 64% 电量；1.5 h 市电几乎没有真正充入。
- 内置充电器是给原配小电池的涓流，45 Ah 组喂不动；28 V 空载电压不代表带载电流。
- 3 A 下 6.5 分钟掉 2.6 V，折算内阻约 0.9 Ω，指向端子接触或电池老化/虚标。
- 固件关机电压不可读；21.8 V 观测到 `0x40` 低电，硬切断推断 20.0–21.0 V。

### 5. 续航重标定

- `RUNTIME_MINUTES` 360 → 50，可用能量 528 → 73 Wh；`LB_VOLTAGE` 21.6 → 22.0。
- 验证：18% 负载 `battery.runtime` 3630 s，22% 负载 2970 s（原来是 26136 s）。
- 明确保留一句警告：这是"满电可用"估计，不是当前真实续航。

### 6. 关机与唤醒

- 04:38 关闭 PVE 做空载充电，08:00 用 WOL 唤醒。
- 首次失败：PVE 主板的 Intel AMT 在 S5 下仍回 ping（TTL 255），脚本误判"已在线"。
- 改为 TCP 端口判活（PVE 8006 / NAS 5000），手动补发后 08:09:37 PVE 上线，所有服务自启。
- NAS 发了 20 多个魔术包仍未醒，待查 DSM 的 WOL 开关或第二网口 MAC。

## 交付物

- `deploy/`：44 个可部署文件，`install.sh` 一键安装。
- `docs/`：架构与协议、电池诊断、续航标定、WOL/AMT、原厂电量表修正、本总结。
- `logs/`：测试历史与三次原始 CSV。
- `windows/`：WOL 脚本与计划任务注册。
- `legacy/`：Ubuntu 24.04 跑原厂程序的旧方案，保留作对照。

## 验证过的

- `upsc ups`：`OL TRIM`、223 V、22%、25.60 V、SOC 99%、`battery.runtime` 2970 s、`ups.delay.shutdown` 3600。
- 五个服务 `active`：`ups-poller`、`ups-nut-bridge`、`nut-server`、`ups-net-watch`、`ups-dingtalk`；`ups-manager` disabled。
- TL 测试能正确进入 `OB+TEST`，`CT` 能退出并恢复 `OL TRIM`。
- 设备拔插后 poller 能重开，`ups-autoct` 能补发 `CT`。
- PVE 升级后卡片脚本能被 APT 钩子补回（脚本幂等）。

## 没验证的 / 下一步

1. 24 V/5–10 A 外接充电器：记录起始电流、到 27.6 V 的用时；能进 5 A 说明电池可救，顶到 28 V 电流极小说明电池失效。
2. 复紧/清洁电池端子，带载测接点压降，排除 0.9 Ω 里的接触成分。
3. 确认电池标签是 12 V 45 Ah 还是 4.5 Ah。
4. 真正充满后重跑一次完整放电，再决定是否上调 `RUNTIME_MINUTES`。
5. 市电真实中断 1 小时验证 `shutdown.sh` 全链路（目前只用 TL，市电一直在）。
6. NAS 手动开机后打开 DSM 的"启用 Wake on LAN"，再验证一次 WOL。
7. 收紧 SOC 的满电判据，避免"没充满显示 99%"。

## 经验

- 老设备的"电量%"多半是电压查表，不能当容量；SOC 必须自己做积分。
- 判断充电器好坏要看带载电流，不看空载电压。
- 判断主机是否在线不能用 ping：AMT/vPro 会在 S5 代答。
- 自检类命令一定要有电压、时间、兜底三层退出，且设备重连后能补发取消。
- 原厂程序"活着"不等于"有数据"；零数据必须计入失联。
