# 架构与协议

## 1. 为什么不用原厂程序

原厂 `/opt/ups-manager` 是 2005 年的 32 位 i386 程序：

- `ups_monitor` 通过内核 `usbhid` / `/dev/usb/hiddevN` 读设备，250 Hz 轮询；USB 一抖动就 `ENODEV`，且重插后 hiddev 主次设备号会漂移（曾出现内核 180:0、节点仍是 180:96），进程活着但每个 `open` 都失败。
- `ups_status` 用终端界面显示，`ups_config` 只能改延时，`TimeCfg.conf` 是二进制。
- 它把"原厂电量"写进共享内存，但那是电压查表，不是容量。

原生方案保留原厂目录只为两件事：读 `TimeCfg.conf` 的关机延时，调用 `shutdown.sh` 的关机链。数据面完全绕开它。

## 2. 数据流

```
USB 0925:1234
   │  interrupt IN 0x81，6 字节/帧
   ▼
ups-poller (root, libusb)
   ├─ /run/ups-poller/state.json     结构化状态，1 s 一次
   ├─ /run/ups-poller/screen.txt     与原厂屏幕同格式的文本
   ├─ /run/ups-poller/acfail.since   本次市电失败的起点（跨重启保留）
   └─ 到点执行 /opt/ups-manager/shutdown.sh
          │
          ▼
nut_bridge.py
   ├─ /run/ups-bridge/ups.dev        dummy-ups 的输入，1 s 重写
   └─ /usr/share/pve-manager/js/ups-status.js  网页卡片数据（JSONP）
   └─ /var/lib/ups-pve/battery.json  SOC 状态（持久化）
          │
          ├──► nut-driver@ups (dummy-ups) ──► upsd :3493 ──► NAS / upsc
          └──► pve-ups-status.js 消费 window.__PVE_UPS_STATUS__
                    │
                    └──► dingtalk_monitor.py 读 upsc，异常发钉钉
```

### 刷新节奏

| 环节 | 周期 | 说明 |
|---|---|---|
| `Q1` 查询 | 1.2 s | 设备能稳定接受的节奏；QEMU 的 usbfs 路径是 125 Hz，原厂 usbhid 是 250 Hz |
| `state.json` | 1 s | 原子替换（临时文件 + `os.replace`） |
| 桥接读状态 | 1 s | 超过 5 s 未更新判 stale；超过 120 s 的 SOC 积分间隔按 120 s 截断 |
| `ups.dev` | 1 s | `dummy-ups` 以 `dummy-once` 模式读取 |
| NUT `MAXAGE` | 15 s | 超过则 `upsd` 报 `DATA_STALE` |
| `ups-linkcheck` | 120 s | 体检 + 异常抓现场 |
| 钉钉 | 5 s 轮询 | 连续 3 次读不到才报"无数据" |

## 3. USB 协议

### 3.1 设备与端点

- VID/PID：`0925:1234`，低速 HID，`bInterfaceNumber=0`。
- 控制传输写命令，中断 IN `0x81` 读 6 字节报告。
- 报告格式：`byte0` 未用/长度，`byte1` 是字符，`byte2..3` 固定 `"10"`，`byte4..5` 为 0。

### 3.2 打开序列

设备在看到完整前导前会忽略命令。`ups-poller` 的 `PRELUDE`：

| 顺序 | bmRequestType | bRequest | wValue | 数据 | 含义 |
|---|---|---|---|---|---|
| 1 | `0x21` | `0x0A` | `0x0000` | 空 | `SET_IDLE` |
| 2 | `0x21` | `0x09` | `0x0200` | `80 D0 00 00` | 初始化 |
| 3 | `0x21` | `0x09` | `0x0200` | `A2 49 0D 00` | `I` |
| 4 | `0x21` | `0x09` | `0x0200` | `A2 46 0D 00` | `F` |
| 5 | `0x21` | `0x09` | `0x0200` | `A3 51 31 0D` | `Q1` |

每步间隔 0.2 s。之后正常轮询只发 `Q1`。

### 3.3 命令帧

统一格式：`0xA0 | 长度` + ASCII + `0x0D`。长度是 ASCII 字符数。

| 命令 | 字节 | 作用 |
|---|---|---|
| `Q1` | `A3 51 31 0D` | 查询状态 |
| `T` | `A2 54 0D` | 短自检 |
| `T10` | `A3 54 31 30 0D` | 10 秒自检 |
| `TL` | `A3 54 4C 0D` | 长自检（放电，实际由电池供电） |
| `CT` | `A3 43 54 0D` | 取消自检 |

命令要在最近一次 `Q1` 之后约 1.5 s 发；`ups-selftest.py` 停掉 poller 独占设备后执行完整前导。

### 3.4 状态行

Q1 返回两行文本：

```
#220.0 003 12.00 50.0
(227.0 000.0 228.0 018 50.0 12.2 30.8 00001001
```

`#` 行是额定值。`(` 行字段：

| 序号 | 字段 | 示例 | 说明 |
|---|---|---|---|
| 0 | 输入电压 | 227.0 | V |
| 1 | 故障电压 | 000.0 | 一般 0 |
| 2 | 输出电压 | 228.0 | V |
| 3 | 负载 | 018 | % |
| 4 | 线频率 | 50.0 | Hz |
| 5 | 单块电池电压 | 12.2 | V，整组 = ×2 |
| 6 | 温度 | 30.8 | °C |
| 7 | 状态位 | 00001001 | 8 位，MSB 在前 |

状态位（解析为整数）：

| 位 | 值 | 含义 |
|---|---|---|
| bit7 | `0x80` | 市电失败 |
| bit6 | `0x40` | 电池低（实测 21.8 V 整组时出现） |
| bit3 | `0x08` | 输出/逆变正常（与 `0x01` 一起构成 `0x09`） |
| bit2 | `0x04` | 自检进行中 |
| bit0 | `0x01` | 常置 |

常见组合：`0x09` = 市电正常；`0x89` = 电池供电；`0x8D` = 电池 + 自检（TL 中）。

`ac_fail` 的判定是 `bits & 0x80` **或** 输入电压 < 50 V。后者用于设备在切换瞬间来不及置位的情况。

### 3.5 电量查表

原厂"UPS Battery Level"公式：

```
charge% = round((V_block − 10.0) × 10) / 36 × 100
```

即 0.1 V/块对应 2.7778%，量程 10.0–13.6 V/块（整组 20.0–27.2 V）。它只用于：
- 首次启动、没有 `battery.json` 时给 SOC 一个初值；
- NUT 的 `battery.charge.vendor` 对照字段。

不参与 SOC、续航、LB 判定。

## 4. TimeCfg.conf

52 字节二进制，小端：

| 偏移 | 字段 | 原厂值 | 本项目 |
|---|---|---|---|
| 0 | magic `35 03 AA 55` | — | 必须匹配 |
| 4 | F：市电失败后关机延时（秒） | 3600 | 3600 |
| 8 | L：电池低后关机延时（秒） | 30 | 30 |
| 12 | U：UPS 故障延时（秒） | 180 | 180 |
| 16 | 采样间隔（秒） | 10 | 10 |

- `-1` 表示禁用该计时。
- poller 每秒重读，改完不用重启 poller；但 `nut_bridge.py` 会把 `ups.delay.shutdown` 缓存，改完要 `systemctl restart ups-nut-bridge`。
- 测试前临时放大 F/L，测后必须恢复，备份在 `/root/TimeCfg.conf.bak.*`。

关机链：

```
AC 失败持续 F 秒 ─┐
电池 ≤ LB_VOLTAGE 持续 L 秒 ─┴─► subprocess.Popen(["/opt/ups-manager/shutdown.sh"])
```

`shutdown.sh` 会 touch `/run/ups-bridge/fsd`，桥接据此给 NUT 发 `FSD`，NAS 看到后走自己的关机流程。

## 5. SOC 与续航

### 5.1 状态机

`/var/lib/ups-pve/battery.json`：

```json
{"soc": 99.0, "last_ts": 1793304675.0}
```

- **市电**：按 `CHARGE_HOURS` 线性充到 99%；只有电压达到 `FULL_VOLTAGE=26.7 V` 且 SOC ≥ 99.5% 才置 100%。否则上限锁 99%。
- **断电**：按 `power_watts()` 积分扣减，`dt` 最多 120 s（防止休眠后一次性扣爆）。
- **首次启动**：有历史就恢复；没有则用原厂查表值做初值，或电压 ≥ 26.7 V 时给 100%。

### 5.2 输出

`compute_runtime()`：

```
factor = REFERENCE_LOAD_PCT / max(load, MIN_LOAD_PCT)
seconds = RUNTIME_MINUTES × 60 × factor × SOC/100
若 voltage < VOLTAGE_DERATE_START:
    seconds ×= clamp((voltage − VOLTAGE_CUTOFF) / (DERATE_START − CUTOFF), 0.1, 1.0)
```

结果夹在 60 s–86400 s。详见 [续航模型标定](03-续航模型标定.md)。

## 6. 自检工具链

| 工具 | 用法 | 行为 |
|---|---|---|
| `ups-selftest` | `ups-selftest deep` / `short` / `t10` / `cancel` | 停 poller → 独占设备 → 前导 → 发命令 → 恢复 poller |
| `ups-selftest-watch` | `ups-selftest-watch --until 04:20 --min-pack 22.2 --max-runtime 7200` | 每 2 s 读状态；到电压/时间/最长时长就发 `CT`；设备失联 25 s 也取消 |
| `ups-selftest-guard` | `ups-selftest-guard 7200` | `systemd-run --on-active`，到点无条件 `CT` |
| `ups-autoct` | 常驻 | 每秒扫 `lsusb`，设备回来后等 4 s 自动 `stop ups-manager → ups-selftest cancel → start` |

测试纪律：**电池供电时绝不在没有 watcher 的情况下发自检/关机命令**；`--max-runtime` 必须大于预期时长（默认 1500 s 对 2 小时测试不够）。

## 7. 网页卡片

- 桥接每次刷新时把数据写成 `/usr/share/pve-manager/js/ups-status.js`，内容是一句 `window.__PVE_UPS_STATUS__(...)`；`pve-ups-status.js` 定义该回调并渲染节点摘要行。这样不新增后端接口，也不需要认证。
- `patch-pve-gui.sh` 把 `<script src="/pve2/js/pve-ups-status.js?v=6">` 插到 `index.html.tpl` 的 `pvemanagerlib.js` 之后，并删除旧版本标签。
- `/etc/apt/apt.conf.d/99pve-ups-gui` 在每次 APT 事务后运行补丁，抵消 pve-manager 升级对模板的替换。
- 卡片字段：状态、输入电压、负载、整组电压、SOC、剩余时间、温度、通信状态。虚线是 `VOLTAGE_DERATE_START + VOLTAGE_OFFSET` 对应的告警线。

## 8. 故障与恢复

| 现象 | 处理 |
|---|---|
| USB 掉线 | poller 收到 `LIBUSB_ERROR_NO_DEVICE` 就关闭句柄，2 s 后重开；udev `add` 规则再重启一次，保证新 devnum |
| poller 活着但无数据 | `state.json` 的 `valid=false`，桥接把 `ups.status` 置 `ALARM`，钉钉报"通信中断" |
| hiddev 节点漂移（仅原厂程序） | `fix-hiddev.sh` 按 sysfs 重建；本项目不走 hiddev，不受影响 |
| `.dev` 不存在导致 dummy-ups 起不来 | systemd drop-in 最多等 30 s |
| 桥接缓存旧延时 | 改 `TimeCfg.conf` 后重启 `ups-nut-bridge` |
| 自检卡在电池 | `ups-autoct` 补发 `CT`；手动 `ups-selftest cancel` |
