# 电池诊断 · 2026-10-30

## 结论先行

这块 `2 × 12 V 45 Ah` 电池组目前**可用能量约 73 Wh，只有标称 1080 Wh 的 7%**，满电续航约 50 分钟（22% 负载），不是原以为的 6 小时。问题不在 UPS 逆变，也不在监控：市电时它确实输出 223 V；问题在**电池存不住电 + 内置充电器喂不动 45 Ah**。

三个独立证据：

1. 同样从 24.6 V 起放，01:22 跑了 63m53s，04:11 只跑了 6.5 分钟，能量差 7–8 倍。
2. 空载充电 3.5 小时，整组只从 24.4 V 升到 24.8 V。
3. 充电器空载 28 V，但带载能力未知；28 V 只证明它有输出，不证明有电流。

## 1. 标称与预期

| 项 | 值 |
|---|---|
| 结构 | 2 × 12 V 45 Ah 串联 |
| 标称能量 | 24 V × 45 Ah = 1080 Wh |
| 逆变效率 | 按 85–90% 估 |
| 理论输出 | 约 900 Wh |
| 22% 负载（88 W）理论续航 | 约 10 小时 |
| 实际可用 | **约 73 Wh** |
| 实际续航 | **约 50 分钟 @22%** |

即便按 50% 放电深度、70% 效率、老化 50% 三重折扣，也应该有 190 Wh 左右。73 Wh 说明电池或充电环节存在硬故障。

## 2. 四次放电对照

### 2026-10-29 22:33（TL，37 分钟）

- 起点约 25.6 V（浮充后），负载 18%，放到约 23.6 V。
- 用途：解出原厂电量表闭式，确认 `实测 = raw + 0.80 V`。
- 耗电约 3.22 Ah，约 7.2% 标称容量，斜率 0.196%/min。
- 当时判断"电池还行"，因为只放到 7% 深度，看不到膝点。

### 2026-10-30 01:22（TL，63m53s）

- 起点 24.60 V raw，负载 18%（约 72 W），终点 21.60 V。
- 实际输出 ≈ 72 × 1.065 ≈ **77 Wh**。
- 这是目前唯一一次接近放空、且数据完整的记录，成为续航模型的标定点。

### 2026-10-30 04:11（TL，6.5 分钟）

- 背景：03:30 起充电曲线钉在 24.60 V 四十分钟不动，按"充到不动即测"执行。
- 起点同样是 24.60 V，负载 15–18%，市电 228 V，SOC 模型 98%。
- 曲线：23.80 → 23.40 → 23.20 → 22.80 → 22.60 → 22.40 → 22.20 V，平均 **0.27 V/min**。
- 04:17:19 监控在 22.20 V 主动发 `CT`，未触发 UPS 自身 21.8 V 低电蜂鸣。
- 放电能量：6.5 min × 约 75 W ≈ **8 Wh**，是 01:22 那次的约 1/7。
- 去载回弹：30 s 到 23.60 V，3 min 到 24.00 V（回弹 1.4 V）。

**关键推理**：如果 24.60 V 真的代表 64% 电量，两次同起点放电的能量应该接近。差 7–8 倍说明 24.6 V 只是**充电器顶住的表面电压**；02:37–04:11 的 1.5 小时市电几乎没有真正充入。

### 2026-10-30 04:38–08:10（空载充电）

- 04:38 关闭 PVE，UPS 保持市电，内置充电器给电池空载充电。
- 关机前：12.2 V/块（24.4 V raw，负载 12%）。
- 08:10 开机后：12.4 V/块（24.8 V raw，显示 25.6 V，负载 15–18%）。
- **3.5 小时只涨 0.4 V**。

对比：一块健康的 45 Ah 电池，在 27.6 V 充电器下应该能看到数安培电流，3.5 小时能从 50% 充到 80% 以上。0.4 V 的抬升更像"表面电荷"，不是体电荷。

## 3. 充电器

- 拆掉电池连接线，测充电器空载电压：**28 V**。说明充电器有输出、整流正常。
- 但原厂充电器是给原配小电池（可能是 4.5 Ah/7 Ah）设计的**涓流**，电流能力有限。45 Ah 组挂上去，电流可能只有几百毫安，扣掉自放电和 UPS 自身耗电，净充入接近零。
- 所以"28 V 空载电压"不能作为充电器正常的证据；必须看**带载电流**。

## 4. 内阻与端子

04:11 那次在约 3 A 负载下，6.5 分钟从 25.6 V 掉到 23.0 V（含 SOC 下降）。粗算动态内阻：

```
R ≈ ΔV / ΔI ≈ (25.6 − 23.0) / 3 ≈ 0.87 Ω
```

一块 45 Ah 铅酸的正常内阻约 10–20 mΩ，0.9 Ω 高了 1–2 个数量级。可能来源：

1. **端子接触电阻**：电池连接线被拆装过，端子氧化、螺栓没拧紧、线鼻子压接不良，都会贡献几百毫欧。
2. **电池老化/硫化**：内阻升高、容量衰减，表面电压正常但一拉就塌。
3. **容量虚标**：标签写 45 Ah，实际可能是 4.5 Ah 或小容量电池。

这三者不互斥，需要分别排除。

## 5. 固件关机电压

- 原厂程序没有"读关机电压"的命令，`ups_config` 只能改延时；安装包里没有升级工具或固件镜像。
- 唯一实测点：整组 **21.8 V** 时状态位出现 `0x40`（低电蜂鸣）。
- 硬切断电压没有观测到，推断在 **20.0–21.0 V**（每块 10.0–10.5 V）。
- 这个值是固件写死的，**不能通过配置调低**；要测只能把 PVE 移出 UPS、接假负载放到切断，风险高、不建议。
- 模型的 `VOLTAGE_CUTOFF=21.0` 取推断区间的上限，偏保守。

## 6. 处理顺序

### 第一步：外接充电器对照（最有信息量）

准备 24 V / 5–10 A 铅酸充电器（输出电压 27.6–28.8 V）：

1. 断开 UPS 与电池组，充电器直接接电池组。
2. 串一块直流钳表，记录**起始电流**。
3. 每 30 分钟记录：电流、整组电压、单块电压、电池温度。
4. 充到 27.6 V 且电流降到 0.5 A 以下，或最长 8 小时。
5. 静置 2 小时，测开路电压；再装回 UPS 跑一次 1 小时放电。

判读：

- 起始能进 5 A、电压逐步爬到 27 V 以上：电池可救，问题主要在充电器。
- 起始只有几百 mA、电压很快顶到 28 V：电池严重硫化或容量虚标，换电池。
- 单块电压差 >0.3 V：其中一块坏了，整组换。

### 第二步：端子与接点

- 断开市电和电池，清洁端子，重新紧固（按电池厂扭矩，一般 5–7 N·m）。
- 带 3 A 负载测**接点压降**：表笔分别放在端子根部与线鼻子，正常应 <0.05 V。
- 摸端子温度，明显发热就是接触不良。

### 第三步：确认标签

- 拍下电池标签，确认是 `12 V 45 Ah` 还是 `12 V 4.5 Ah`。
- 如果是 4.5 Ah，那 73 Wh 反而接近合理（24 V × 4.5 Ah × 70% ≈ 75 Wh），模型不用改，只需把文档和预期改对。

### 第四步：复测与重标定

- 真正充满后跑一次 60–120 分钟放电，记录到 `logs/ups-test-history.log`。
- 若可用能量明显高于 73 Wh，按实测上调 `RUNTIME_MINUTES`。
- 若仍只有 70–80 Wh，保持 50 分钟，并在 README 里明确"这块电池只够撑 50 分钟"。

## 7. 安全注意

- 铅酸电池短路电流可达数百安，拆装前必须断开市电、摘掉负载，工具不要横跨两极。
- 充电时保持通风，温度超过 45 °C 立即停。
- 不要在电池供电状态下发 `TL`/关机命令而没有 watcher；`ups-selftest-watch --max-runtime` 要大于计划时长。
- 本次所有放电测试都保留了 `TimeCfg` 的 F/L 放大与恢复记录，测试后必须确认恢复为 `3600/30`。

## 8. 原始数据

- `logs/ups-test-history.log`：四次测试的时间线与结论。
- `logs/deep-test-2026-10-29.csv`：37 分钟深度放电，含原厂 raw 与万用表配对。
- `logs/meter-30min-2026-10-29.csv`：万用表逐点数据。
- `logs/ups-runtime-test.csv`：早期续航测试。
- 主机上另有 `/var/log/ups-discharge.csv`（10 s）、`/var/log/ups-net-correlate.csv`（15 s）、`/var/log/ups-selftest-watch.log`。
