=== 2026-10-30 04:11:00 - 04:17:19  TL 深度放电短测（第 4 次） ===
原因      : 充电曲线 03:30 起钉在 24.60 V（12.30 V/块）40 分钟不动，按"充到不动即测"执行
起点      : 整组 24.60 V（12.30 V/块，原厂表 63.9%），负载 15-18%，市电 228 V，SOC 模型 98%
执行      : ups-selftest deep 发 TL（A3 54 4C 0D）；poller 04:11:17 识别 bits 0x8d + AC fail
电压曲线  : 04:11:26 23.80 → 04:12:07 23.40 → 04:13:07 23.20 → 04:14:47 22.80
            → 04:15:07 22.60 → 04:16:08 22.40 → 04:17:28 22.20（平均 0.27 V/min）
终止      : 04:17:19 监控在 22.20 V 主动发 CT，未触发 UPS 自身 21.8 V 低电告警/蜂鸣
            04:17:34 市电恢复，04:17:45 确认 self_test=Normal
去载回弹  : 30 s 23.60 V，3 min 24.00 V（回弹 1.4 V）
放电能量  : 6.5 min × 约 75 W ≈ 8 Wh（原厂表 64% → 30.6%，纯电压查表，无参考价值）
对照      : 2026-10-30 01:22 同起点 24.60 V，63m53s 到 21.60 V；到 22.2 V 约 48-50 min
            本次到同一电压只用 6.5 min，约为上次的 1/7，实际存量少 7-8 倍
结论      : 24.6 V 是充电器顶住的表面电压，不是 64% 充电；02:37-04:11 的 1.5 h 市电几乎没有充入
            （28 V 充电空载电压只证明充电器有输出，不证明带载有电流）
防护      : 测试期间 TimeCfg F 3600→12600 s、L 30→1800 s，测后已恢复 3600/30
            监控 22.2 V 电压截止 + 06:25 到点截止，另有 06:27 兜底定时器（已撤销）
测后状态  : OL TRIM，输入 228 V，整组 24.0 V（显示 24.8 V），电池继续挂市电
原始数据  : /var/log/ups-discharge.csv（10 s）、/var/log/ups-net-correlate.csv（15 s）
            /var/log/ups-selftest-watch.log（监控决策）
后续      : 不外接充电器的不再放电；用 24 V/5-10 A 外充做对照（能进 5 A/爬到 27 V = 电池可救，
            顶到 28 V 电流极小 = 电池失效），并确认电池标签 12V 45Ah 还是 4.5Ah

=== 2026-10-30 04:38  空载充电开始（PVE 关机） ===
操作      : 关闭 PVE 负载，UPS 保持市电开机，由 UPS 自带充电器给电池空载充电
关机前    : OL TRIM，输入 228 V，整组 24.4 V raw（显示 25.2 V），负载 12%，无 VM/CT 运行
关机备注  : TimeCfg 已恢复 F=3600 / L=30；备份 /root/TimeCfg.conf.bak.endofshorttest
监控      : 主机断电期间无采集；开机后 ups-poller / NUT 桥 / ups-net-watch / 钉钉自动恢复，
            放电 CSV 为临时单元，不自启
明早待记录: 开机前万用表空载电压、开机后带载读数、充电器冷热；若空载 4 小时仍 <25.5 V
            即判定充电器无输出（28 V 空载电压不作数）

=== 2026-10-30 08:00-08:10  8 点唤醒与空载充电结果 ===
08:00 任务 : PVE 被误判"已在线"——Intel AMT 在 S5 状态应答 ICMP（TTL 255），脚本没发魔术包
08:08 修正 : 探测改为 TCP 端口（PVE 8006 / NAS 5000），手动补发
08:09:37   : PVE 上线，22/8006 恢复；ups-poller / NUT 桥 / ups-net-watch / 钉钉 全部自启
NAS       : 08:00-08:10 共 6 轮 20 多个魔术包仍未唤醒；待查 DSM 的"启用 Wake on LAN"，
            或 48-f3-17-06-28-58 是第二网口（当前无法远程确认）
充电结果  : 04:38 关机时 12.2 V/块（24.4 V raw，负载 12%）
            08:10 开机后 12.4 V/块（24.8 V raw，显示 25.6 V，负载 15-18%）
            3.5 小时空载只涨 0.4 V
判断      : 内置充电器是给原配小电池设计的小电流涓流，45 Ah 组一夜只能补表面电荷；
            28 V 空载电压不代表带载能出电流，实际存量仍未可知
下一步    : 用 24 V 5-10 A 外充到 27.6 V，记录起始电流和用时；充满静置后再跑放电

=== 2026-10-30 09:27  续航模型按实测重标定（runtime.conf） ===
配置      : /etc/ups-pve/runtime.conf（备份 /root/runtime.conf.bak.*）
改动      : RUNTIME_MINUTES 360 -> 50      可用能量 528 Wh -> 73 Wh
            LB_VOLTAGE 21.6 -> 22.0        提前于 UPS 自身 21.8 V 低电蜂鸣
            VOLTAGE_CUTOFF 21.0 不变      硬切断推断 20.0-21.0 V，取上限保守
依据      : 01:22-02:25 放电 63m53s，负载 18%（约 72 W），放到 21.6 V
            实际输出 ≈ 72 × 1.065 ≈ 77 Wh；折 22% 参考负载（88 W）= 52 min，
            取 50 min 留 4% 余量
生效      : upsc battery.runtime 26136 -> 3630 s（18% 负载）
注意      : SOC 模型仍按正常充电推到 99%，而实测内置充电器是涓流、电池未充满；
            3630 s 是"满电可用"的估计值，不是当前真实能撑的时间

